target_power_mw,head_m,total_flow_m3s,overall_efficiency,turbine_1_power_mw,turbine_2_power_mw,turbine_3_power_mw,turbine_4_power_mw,turbine_5_power_mw,turbine_6_power_mw
5,10.0,76.57713445584028,0.6655824869190521,0.0,0.0,5.0,0.0,0.0,0.0
6,10.0,82.15470552217589,0.7444744536780548,0.0,0.0,6.0,0.0,0.0,0.0
7,10.0,88.79032276837121,0.8036434287473069,0.0,0.0,7.0,0.0,0.0,0.0
8,10.0,96.72691671205418,0.843089412126808,0.0,0.0,8.0,0.0,0.0,0.0
9,10.0,105.9389367968303,0.866,9.0,0.0,0.0,0.0,0.0,0.0
10,10.0,116.20681461250751,0.8772015610651974,0.0,10.0,0.0,0.0,0.0,0.0
11,10.0,126.26516258074514,0.8880555555555556,0.0,0.0,0.0,11.0,0.0,0.0
12,10.0,136.75992934070317,0.8944444444444444,0.0,0.0,0.0,12.0,0.0,0.0
13,10.0,149.22246486815334,0.8880555555555557,0.0,0.0,0.0,13.0,0.0,0.0
14,10.0,164.24599357094252,0.868888888888889,0.0,0.0,0.0,14.0,0.0,0.0
15,10.0,182.69456209635916,0.8369444444444447,0.0,0.0,0.0,15.0,0.0,0.0
16,10.0,193.84080335576405,0.8414063286555145,8.235949988205201,0.0,7.764050011794799,0.0,0.0,0.0
17,10.0,202.55570399923874,0.8555303809874976,8.747783076076828,0.0,8.252216923923172,0.0,0.0,0.0
18,10.0,212.1359575466438,0.8649464270656034,9.259243936424365,0.0,8.740756063575635,0.0,0.0,0.0
19,10.0,222.14524834877597,0.8718616305781894,9.017038633455291,9.982961366544709,0.0,0.0,0.0,0.0
20,10.0,232.1970874631334,0.8780196194380809,9.494414416139424,10.505585583860576,0.0,0.0,0.0,0.0
21,10.0,242.2551747162528,0.8836437799035384,9.484411675113515,0.0,0.0,11.515588324886485,0.0,0.0
22,10.0,252.5334611208788,0.8880445276856462,0.0,10.490007008872416,0.0,11.509992991127584,0.0,0.0
23,10.0,263.498906970314,0.8897746135651968,0.0,10.969496002926556,0.0,12.030503997073444,0.0,0.0
24,10.0,275.02071898090145,0.8895632261793439,0.0,0.0,0.0,12.031876161605663,0.0,11.968123838394337
25,10.0,286.9923929743536,0.8879747484597521,0.0,0.0,0.0,12.530610590818625,0.0,12.469389409181375
26,10.0,300.0825416866012,0.8832092543274687,0.0,0.0,0.0,13.029323067278769,0.0,12.970676932721231
27,10.0,314.4519765461554,0.8752667444523657,0.0,0.0,0.0,13.528018170006886,0.0,13.471981829993114
28,10.0,328.3088832686521,0.8693734841254864,9.17777851767538,10.15895570070892,8.663265781615701,0.0,0.0,0.0
29,10.0,338.37096547545207,0.8736468190161915,9.180459356115792,0.0,8.665829060842443,11.153711583041767,0.0,0.0
30,10.0,348.40960933817075,0.8777323855516665,9.029243162560538,9.996555239209686,0.0,10.974201598229776,0.0,0.0
31,10.0,358.3165529326842,0.8819131432405081,9.333927093024043,10.329906318825707,0.0,11.336166588150256,0.0,0.0
32,10.0,368.82607761803865,0.8844216208817881,9.638543730782478,10.663324268462828,0.0,11.698132000754692,0.0,0.0
33,10.0,379.99261890634654,0.8852578196835342,9.943184097080144,10.996749681120985,0.0,12.06006622179887,0.0,0.0
34,10.0,390.61007799007956,0.8872917949549715,0.0,10.665099047386743,0.0,11.70014004319592,0.0,11.634760909417338
35,10.0,401.7609784223865,0.8880374558692822,0.0,10.979933665380205,0.0,12.041872248455388,0.0,11.978194086164404
36,10.0,413.58712374776934,0.8872918328280026,0.0,11.294786757708776,0.0,12.383585775969395,0.0,12.321627466321829
37,10.0,426.15000026999815,0.8850549260675995,0.0,11.609638447727637,0.0,12.725290727642856,0.0,12.66507082462951
38,10.0,439.5189903897681,0.881326735296712,0.0,11.924822107501825,0.0,13.066906194826206,0.0,13.008271697671969
39,10.0,453.7726532662853,0.8761072619911217,0.0,12.239117649437658,0.0,13.408710450480882,0.0,13.352171900081462
40,10.0,464.6179820836203,0.8775966761110799,9.378113645845607,10.37849933043764,8.854451523636937,11.388935500079818,0.0,0.0
41,10.0,475.05912536339395,0.8797660214121166,9.379913075000596,10.380282683909561,0.0,11.390878769348312,9.848925471741529,0.0
42,10.0,485.5864993891381,0.8816854610116047,9.610698354805962,10.632913006973553,0.0,11.66513647130921,10.091252166911278,0.0
43,10.0,496.2300759719317,0.8833165455254818,9.497237383945876,10.508597665017163,0.0,11.529793422463976,0.0,11.464371528572984
44,10.0,506.99615028778135,0.8846653296227879,9.720702268706589,10.753201185826304,0.0,11.7957418431327,0.0,11.730354702334402
45,10.0,518.255395612055,0.8851149456698587,9.944059033469303,10.997744659625614,0.0,12.06104428275348,0.0,11.997152024151601
46,10.0,529.9051037143984,0.8848929232081008,0.0,11.119075209574317,0.0,12.193027133864394,10.557721685742361,12.130175970818927
47,10.0,541.9633609688661,0.8840135527071157,0.0,11.360846246679566,0.0,12.455472276530239,10.789770222793178,12.393911253997018
48,10.0,554.5978864071735,0.8822547796844581,0.0,11.602637128710347,0.0,12.717838080724043,11.02191857277318,12.657606217792434
49,10.0,567.8500311484556,0.8796166040422273,0.0,11.844460875841362,0.0,12.980046249088119,11.254173626919595,12.921319248150922
50,10.0,581.3713917592656,0.8766925981345467,9.407108531943909,10.410038408715852,8.882140762192234,11.423209553715212,9.877502743432794,0.0
51,10.0,591.9114857172882,0.8783030712961789,9.596228332430739,10.617057009048455,9.062684235422445,11.647948905436596,10.076081517661763,0.0
52,10.0,602.5594902977709,0.879699621853902,9.503163268245109,10.514665991277624,8.97422522510318,11.537173157624691,0.0,11.470772357749397
53,10.0,613.0010038737626,0.8813444550070236,9.502350571478253,10.514096975700644,0.0,11.536249361959765,9.977369409036642,11.469933681824692
54,10.0,623.7321750290031,0.8825241628279547,9.68323853267755,10.712140785872966,0.0,11.75129976314072,10.167278665840273,11.686042252468491
55,10.0,634.8584389641734,0.8831140315777068,9.864136903194197,10.910172588364201,0.0,11.966350353484351,10.357185974540974,11.902154180416277
56,10.0,646.4012978408853,0.8831140614042329,10.045046673564242,11.108188940451697,0.0,12.181402128032774,10.547089099603376,12.11827315834791
57,10.0,658.3838956641441,0.8825242524584516,10.225983215812741,11.306181658370377,0.0,12.39644384815611,10.736995990541665,12.334395287119108
58,10.0,670.8311725397649,0.8813446057250506,10.407016950092425,11.504354538367371,0.0,12.610935435537156,10.927381607392345,12.550311468610701
59,10.0,683.7700401384371,0.8795751201190639,10.587984034236865,11.702390813086247,0.0,12.825861429395918,11.117399139858145,12.766364583422824
60,10.0,697.2295730757509,0.8772157962390154,10.768956657710369,11.900426609197437,0.0,13.04075663597804,11.307430150178954,12.982429946935204
61,10.0,708.9393710622596,0.877105293353606,9.352356891763188,10.349993775371914,8.829676610306183,11.357751817211591,9.819465623962422,11.2907552813847
62,10.0,719.3306493928376,0.8786059032482368,9.506677327665201,10.518898290004076,8.97695224698389,11.541085521211295,9.981403133685559,11.47498348044998
63,10.0,730.0421246750575,0.8796777790709406,9.661006397026162,10.687794399465856,9.124237845846455,11.724400615060857,10.143344216337443,11.65921652626323
64,10.0,741.0882772607583,0.8803209210004611,9.815351648786585,10.856685314018701,9.271534075570262,11.907697024781205,10.305281515570064,11.843450421273186
65,10.0,752.4845088138493,0.8805353292172539,9.969710867111882,11.025571659959635,9.418840937261251,12.090994514759181,10.4672154457879,12.027666575120152
66,10.0,764.2472132589583,0.880321004703187,10.123559642724164,11.194147891628305,9.566273398249965,12.274235502350146,10.630071458810642,12.211712106236781
67,10.0,776.3938583167959,0.8796779459549887,10.277774508162947,11.362969902850764,9.713652859371933,12.457463852814357,10.792303040738535,12.395835836061464
68,10.0,788.9430670303223,0.8786061547683222,10.43235250123186,11.531958226879242,9.860925948455751,12.640743171327738,10.953879063992433,12.580141088112978
69,10.0,801.9147183730917,0.8771056301349089,10.58664794918604,11.700816261413516,10.008273960749635,12.824004881780708,11.115906061125406,12.7643508857447
70,10.0,815.3300484570035,0.8751763726136835,10.740921042808361,11.869666081078346,10.155631688957337,13.007284980258973,11.277928256171013,12.94856795072597
71,10.0,829.211768311414,0.8728183823100085,10.89517840677391,12.038506692387077,10.30300722366592,13.190565167830684,11.43994015070009,13.132802358642317
72,10.0,843.5841919928835,0.8700316590743227,11.049527723595332,12.20735394660794,10.450414792320899,13.373648046940557,11.602125308599659,13.316930181935618
73,10.0,858.47337752094,0.8668162036611786,11.20365765491944,12.376214634722805,10.597721330991975,13.557252156229476,11.763831447073393,13.501322776062914
74,10.0,873.9072867719601,0.8631720153652628,11.357993296951744,12.545127563811462,10.744918403251,13.74050692839606,11.925851435525875,13.685602372063856
75,10.0,889.9159579681285,0.8590990947385313,11.512335116208131,12.714022373778764,10.892232030703692,13.923790310723176,12.087898958316288,13.869721210269947
76,10.0,906.5317019177098,0.8545974422773884,11.666689133564338,12.882743830198804,11.039880501892508,14.106767115734248,12.25007026346053,14.053849155149566
77,10.0,923.7893207603223,0.8496670572838756,11.820986442115437,13.051524764993886,11.187377963712857,14.290036786015193,12.412045672853004,14.23802837030962
78,10.0,941.7263491552962,0.8443079397240332,11.975208288203993,13.220434891521789,11.334487487722326,14.473211608127082,12.574201344743305,14.422456379681506
79,10.0,960.3833258128827,0.8385200907939293,12.129621877765674,13.38921157674192,11.48219552379054,14.656456622358363,12.736101464512611,14.606412934830901
80,10.0,979.8041029419945,0.8323035094744067,12.283943950019424,13.558052979339323,11.629599532085553,14.839663795766747,12.8981411272929,14.790598615496044
81,10.0,1000.0361859680611,0.82565819615338,12.438283787013159,13.726951047221508,11.776955770762827,15.022794208979127,13.060229833259102,14.974785352764279
82,10.0,1021.1311229404,0.818584150981493,12.592621354933808,13.895711785402568,11.924399618992911,15.206074506627763,13.222209380018487,15.15898335402447
83,10.0,1043.1449429566458,0.811081373632811,12.747168812546947,14.064604881663595,12.071747711466298,15.389267126568406,13.384046303573555,15.343165164181206
84,10.0,1066.138650352513,0.8031498650449699,12.901268671266237,14.233426042332635,12.219235006948672,15.572482366446886,13.546249859293955,15.52733805371162
85,10.0,1090.1787929082702,0.794789624146728,13.05576772147023,14.402102400801699,12.366590065604438,15.755799954927912,13.708194274002496,15.711545583193224
86,10.0,1115.3380988953347,0.7860006520489311,13.209858623298016,14.571070765122904,12.514160193620357,15.93882644413887,13.870351955208456,15.895732018611398
87,10.0,1141.811457594847,0.7767045487293427,13.413448686335535,14.793801007732213,12.708564839368812,16.0,14.084185466563442,16.0
88,10.0,1170.3145698346893,0.7664980475722519,13.677611343437878,14.999999999999998,12.960896049616688,16.0,14.361492606945433,16.0
89,10.0,1201.8111678823134,0.7548918973192138,14.010355434021687,14.999999999999995,13.278766134482447,15.999999999999995,14.71087843149587,16.0
90,10.0,1237.1501822545315,0.7415681667593998,14.373934877640838,15.0,13.626065122359115,16.0,14.999999999999957,16.0
91,10.0,1279.1549143009747,0.7251857161381615,14.999999999999819,15.0,13.999999999999925,16.0,14.999999999999982,16.0
5,10.5,71.76440497311098,0.6763984591412742,0.0,0.0,5.0,0.0,0.0,0.0
6,10.5,77.12212089087707,0.7552904259002772,0.0,0.0,6.0,0.0,0.0,0.0
7,10.5,83.43923103116862,0.8144594009695291,0.0,0.0,7.0,0.0,0.0,0.0
8,10.5,90.95402621358637,0.8539053843490304,0.0,0.0,8.0,0.0,0.0,0.0
9,10.5,99.63583413983869,0.8769375000000001,9.0,0.0,0.0,0.0,0.0,0.0
10,10.5,109.29525311537536,0.8882605888429752,0.0,10.0,0.0,0.0,0.0,0.0
11,10.5,118.7573888097679,0.8992361111111111,0.0,0.0,0.0,11.0,0.0,0.0
12,10.5,128.6395572869636,0.905625,0.0,0.0,0.0,12.0,0.0,0.0
13,10.5,140.3496413206348,0.8992361111111111,0.0,0.0,0.0,13.0,0.0,0.0
14,10.5,154.43750843071945,0.8800694444444445,0.0,0.0,0.0,14.0,0.0,0.0
15,10.5,171.7011040059048,0.8481249999999999,0.0,0.0,0.0,15.0,0.0,0.0
16,10.5,182.25399986738043,0.8522845344246939,8.236571405002486,0.0,7.763428594997514,0.0,0.0,0.0
17,10.5,190.48811423524558,0.8664085561222487,8.748275011116903,0.0,8.251724988883097,0.0,0.0,0.0
18,10.5,199.52488564425573,0.8758245771586568,9.259628165068692,0.0,8.740371834931308,0.0,0.0,0.0
19,10.5,208.9306466553028,0.8828626539185055,9.01655058457034,9.98344941542966,0.0,0.0,0.0,0.0
20,10.5,218.39211054525668,0.8890675184888348,9.026882569837003,0.0,0.0,10.973117430162999,0.0,0.0
21,10.5,227.86473766691554,0.8947132428494763,9.483658416617882,0.0,0.0,11.516341583382118,0.0,0.0
22,10.5,237.53308428848945,0.8991668070061836,0.0,10.489577353476562,0.0,11.510422646523438,0.0,0.0
23,10.5,247.85315282646513,0.9008968778514965,0.0,10.969116184686545,0.0,12.030883815313455,0.0,0.0
24,10.5,258.6908350663205,0.9006828482202666,0.0,0.0,0.0,12.032274769521054,0.0,11.967725230478946
25,10.5,269.94570980254684,0.8990943582787161,0.0,0.0,0.0,12.530965107057066,0.0,12.469034892942934
26,10.5,282.23950313111095,0.8943288537351115,0.0,0.0,0.0,13.029643045049829,0.0,12.970356954950171
27,10.5,295.72116306305094,0.8863863349784232,0.0,0.0,0.0,13.528311347730302,0.0,13.471688652269698
28,10.5,308.78830410128757,0.8803165822072389,9.177352717452976,10.160062224518047,8.662585058028977,0.0,0.0,0.0
29,10.5,318.2536843294158,0.8846393457289916,9.18007083033927,0.0,8.66467948950037,11.155249680160361,0.0,0.0
30,10.5,327.68734887530303,0.8887984191933099,9.02831382628175,9.996458503145737,0.0,10.975227670572513,0.0,0.0
31,10.5,337.0249651597312,0.8929791421130476,9.333012276150892,10.330025693804131,0.0,11.336962030044974,0.0,0.0
32,10.5,346.9222070987883,0.8954875891226917,9.637758870186657,10.663286214311553,0.0,11.698954915501792,0.0,0.0
33,10.5,357.4297720391688,0.8963237606348855,9.942470291209384,10.996711957428726,0.0,12.060817751361892,0.0,0.0
34,10.5,367.4130415864999,0.8983923450314089,0.0,10.664848665761532,0.0,11.700706056438603,0.0,11.634445277799864
35,10.5,377.9056514371675,0.8991379973355962,0.0,10.97967912764238,0.0,12.042395284734317,0.0,11.977925587623306
36,10.5,389.02556410629575,0.8983923665965662,0.0,11.294547424361557,0.0,12.38406923634696,0.0,12.321383339291486
37,10.5,400.8298589416702,0.896155452943171,0.0,11.609420556121558,0.0,12.725736915556384,0.0,12.66484252832206
38,10.5,413.3828590270414,0.8924272555720261,0.0,11.924739584427835,0.0,13.067302381114876,0.0,13.007958034457285
39,10.5,426.7573015353115,0.8872077773687305,0.0,12.239133995579218,0.0,13.409057900095345,0.0,13.351808104325434
40,10.5,437.01090738623094,0.8886063413900424,9.377741751817103,10.378748302132715,8.853354964323254,11.390154981726926,0.0,0.0
41,10.5,446.8326658231481,0.8908008760186787,9.379321157446581,10.380330296719391,0.0,11.392269352312116,9.848079193521908,0.0
42,10.5,456.7468677845915,0.8927202910350817,9.610110098084084,10.633075370556508,0.0,11.66618286905963,10.090631662299783,0.0
43,10.5,466.75367197078333,0.8943806731383438,9.496265517263565,10.508628284002441,0.0,11.531044609197194,0.0,11.464061589536799
44,10.5,476.8892371670346,0.895729441187631,9.719703361519953,10.75313671609658,0.0,11.796379187149837,0.0,11.730780735233624
45,10.5,487.4829423533629,0.8961790424829831,9.94338184431917,10.997667251197111,0.0,12.061927855957444,0.0,11.997023048526277
46,10.5,498.44016415054546,0.8959556135591483,0.0,11.119145075130104,0.0,12.193292663009677,10.557138344708047,12.130423917152166
47,10.5,509.77616652721235,0.8950762307924961,0.0,11.360839258844871,0.0,12.456167883210922,10.789030400102336,12.393962457841871
48,10.5,521.64748187639,0.8933174460956156,0.0,11.60260345566346,0.0,12.718568611998577,11.021131349663893,12.657696582674069
49,10.5,534.0924440516515,0.8906792600402736,0.0,11.844390944750904,0.0,12.980888703367528,11.253337710126265,12.9213826417553
50,10.5,546.8288059844456,0.8876879274422024,9.406833891392907,10.410646191565599,8.881054197734638,11.424575615455232,9.876890103851617,0.0
51,10.5,556.7553174693172,0.8892983695055833,9.59608673330023,10.617758117994564,9.061549491723625,11.649271044762912,10.075334612218667,0.0
52,10.5,566.7659811688836,0.8907201197695027,9.50252555444711,10.515352666562906,8.972459858108419,11.538382744757564,0.0,11.471279176123998
53,10.5,576.5879132174813,0.8923845218083011,9.501597961981032,10.514303336451553,0.0,11.537253965430944,9.976692472246352,11.470152263890116
54,10.5,586.691350371983,0.893564214767506,9.682614085535473,10.712288838606051,0.0,11.752267694266287,10.166657147248658,11.686172234343529
55,10.5,597.1618096860345,0.8941540696913669,9.863538218017593,10.910325166885182,0.0,11.9672607552234,10.356601791683293,11.902274068190527
56,10.5,608.0192856183385,0.8941540866275975,10.044461069995235,11.108351797331846,0.0,12.182262713111529,10.546533855482332,12.118390564079059
57,10.5,619.28527902496,0.8935642656390788,10.225395328306096,11.306360451860513,0.0,12.397269785955942,10.736459345718218,12.334515088159234
58,10.5,630.9829386759444,0.8923846076465993,10.406517797478271,11.504461145372815,0.0,12.611764284390006,10.926851542993177,12.550405229765726
59,10.5,643.1372220325386,0.8906151115633175,10.587509593065578,11.702493296368878,0.0,12.826645913174627,11.116897077005616,12.766454120385298
60,10.5,655.7750704474548,0.8882557779187575,10.768505799734898,11.90052614125892,0.0,13.041521931323159,11.306949214327883,12.982496913355147
61,10.5,666.8123142191245,0.8881123658049683,9.351758310036375,10.350415846717475,8.82841968422499,11.35919167890296,9.819059626692905,11.291154853425294
62,10.5,676.6004542609619,0.8896129535938474,9.506171833187391,10.519226736619517,8.975780359657653,11.542412004001097,9.98102501986802,11.475384046666322
63,10.5,686.6860074302182,0.8906848086156572,9.660517560088064,10.6881002520188,9.12312698900145,11.72566513982266,10.142994802067497,11.65959525700153
64,10.5,697.0824542820671,0.8913279309776169,9.81487362663223,10.856975997826096,9.27048517170243,11.908903640240505,10.304960780275888,11.843800783322862
65,10.5,707.8041205418594,0.8915423207792915,9.96924161334821,11.02584866336746,9.417839591503926,12.092140111767204,10.466922585952913,12.028007434060285
66,10.5,718.8662425072179,0.8913279786783168,10.123207692099884,11.194438363411228,9.565325236917086,12.275350688873644,10.62960183205175,12.212076186646412
67,10.5,730.2850410863559,0.890684903658214,10.277463919876618,11.36323280295432,9.712757004346091,12.458539029005957,10.791807293556106,12.396199950260904
68,10.5,742.0777980681694,0.8896130968621054,10.431990358047178,11.532200019179875,9.860076505358336,12.641769885384138,10.953501159040837,12.580462072989631
69,10.5,754.2629465856153,0.8881125576609519,10.586306792568891,11.70104699813641,10.00746385324838,12.824987604639155,11.115542131536197,12.764652619870976
70,10.5,766.86016500921,0.8861832863907797,10.74060940409453,11.86989359443478,10.15484830879438,13.008214631240975,11.27758384750225,12.948850213933085
71,10.5,779.8904839886168,0.8838252831266739,10.894890200854944,12.038735859233709,10.30223795949426,13.191452952567232,11.439617519265557,13.133065508584304
72,10.5,793.3764034089105,0.8810385479132691,11.049167351580065,12.207575224737049,10.449637134721103,13.374695979955586,11.60164180479737,13.317282504208825
73,10.5,807.3420222311091,0.8778230805309994,11.20362041490955,12.376348484555804,10.597168367208937,13.557740701574692,11.763790630703376,13.50133140104764
74,10.5,821.8131810111836,0.8741788817527655,11.357706741954578,12.545305185356176,10.744323512914336,13.741287278047277,11.92557153978041,13.685805741947217
75,10.5,836.8176235359247,0.8701059510415315,11.51208564315852,12.714010153689694,10.892033142137167,13.924360051729263,12.087709023526745,13.869801985758615
76,10.5,852.3851723881428,0.8656042886068208,11.666392205756567,12.882876834820118,11.039385486775844,14.107546410850565,12.24974136423708,14.054057697559818
77,10.5,868.5479275756043,0.8606738944615931,11.820726752365092,13.051742093565284,11.186714897344856,14.290788916230873,12.411763597610562,14.238263742883335
78,10.5,885.3404876419561,0.855314768173442,11.975055219978051,13.220908073525923,11.333934577730647,14.473753036467896,12.573703022298062,14.422646069999422
79,10.5,902.8001943156215,0.8495269112258444,12.129376847882822,13.389413956137686,11.481550534406976,14.657178384747734,12.735847126818006,14.606633150006777
80,10.5,920.9674145383549,0.8433103222325763,12.283703166621493,13.558251105255279,11.628969197380998,14.840371464673641,12.897888466309247,14.790816599759356
81,10.5,939.8858469347091,0.8366650016846885,12.438050674406885,13.727108881502636,11.77631801527894,15.023558887885322,13.059956650527223,14.975006890399012
82,10.5,959.6028749108366,0.8295909496644777,12.592354917564485,13.895903578010943,11.92381702483763,15.206747932386214,13.221996917989147,15.159179629211573
83,10.5,980.1699626483642,0.8220881659236481,12.74689756181042,14.06482301177043,12.071149210740742,15.389934140499657,13.383826566344679,15.34336950883408
84,10.5,1001.6431018320395,0.8141566511909059,12.901032551396371,14.233603569362895,12.218654488439135,15.573136950339752,13.54603081749617,15.52754162296568
85,10.5,1024.0833232145249,0.8057964048030708,13.055366704082322,14.402435210464123,12.366061547751356,15.756343165419743,13.708061287651281,15.711732084631175
86,10.5,1047.5572732085557,0.7970074267126257,13.2096345039665,14.571212224999586,12.513279266064607,15.939751468859528,13.8701685569573,15.895953979152482
87,10.5,1072.2451132813287,0.7877109280156175,13.413348281981929,14.794293825836453,12.708042637494135,16.0,14.084315254687482,16.0
88,10.5,1098.8060530659654,0.7775052362045538,13.67772989991837,14.999999999999996,12.960652948780863,16.0,14.361617151300747,16.0
89,10.5,1128.125781268032,0.7659037146104907,14.010473475143762,14.999999999999998,13.278525044482564,15.999999999999998,14.71100148037368,16.0
90,10.5,1160.98020701835,0.7525916356955066,14.374110562802928,15.0,13.625889437197037,16.0,14.999999999999966,16.0
91,10.5,1199.9514211448106,0.7362400210803476,14.99999999999878,15.0,13.999999999999199,16.0,14.99999999999976,16.0
5,11.0,67.72880109169277,0.6841241535857187,0.0,0.0,5.0,0.0,0.0,0.0
6,11.0,72.87118709779752,0.7630161203447214,0.0,0.0,6.0,0.0,0.0,0.0
7,11.0,78.89813689174214,0.8221850954139734,0.0,0.0,7.0,0.0,0.0,0.0
8,11.0,86.04129514011807,0.8616310787934751,0.0,0.0,8.0,0.0,0.0,0.0
9,11.0,94.26712144268286,0.88475,9.0,0.0,0.0,0.0,0.0,0.0
10,11.0,103.40768206621897,0.8961598943985308,0.0,10.0,0.0,0.0,0.0,0.0
11,11.0,112.36144429400495,0.9072222222222223,0.0,0.0,0.0,11.0,0.0,0.0
12,11.0,121.718945376341,0.9136111111111114,0.0,0.0,0.0,12.0,0.0,0.0
13,11.0,132.79079780200584,0.9072222222222223,0.0,0.0,0.0,13.0,0.0,0.0
14,11.0,146.09192364714312,0.8880555555555556,0.0,0.0,0.0,14.0,0.0,0.0
15,11.0,162.36762303000714,0.8561111111111109,0.0,0.0,0.0,15.0,0.0,0.0
16,11.0,172.3980004482259,0.8600546846206837,8.237006634038252,0.0,7.762993365961748,0.0,0.0,0.0
17,11.0,180.21337354226029,0.874178683591639,8.748614477748227,0.0,8.251385522251773,0.0,0.0,0.0
18,11.0,188.78075460494557,0.8835946849661415,9.26022180972768,0.0,8.73977819027232,0.0,0.0,0.0
19,11.0,197.67440771138263,0.8907205296598167,9.016199962877758,9.983800037122242,0.0,0.0,0.0,0.0
20,11.0,206.62757763875095,0.8969743390446671,9.026150672345524,0.0,0.0,10.973849327654476,0.0,0.0
21,11.0,215.60193094618165,0.902620007951333,9.483398585145064,0.0,0.0,11.516601414854936,0.0,0.0
22,11.0,224.75036942071023,0.9071112937188557,0.0,10.489264964067814,0.0,11.510735035932186,0.0,0.0
23,11.0,234.51901618958226,0.9088413535760228,0.0,10.968847227348549,0.0,12.031152772651451,0.0,0.0
24,11.0,244.77364697445103,0.9086254366276512,0.0,0.0,0.0,12.032559323246499,0.0,11.967440676753501
25,11.0,255.41908378007344,0.9070369377749026,0.0,0.0,0.0,12.531218297013568,0.0,12.468781702986432
26,11.0,267.0388516083394,0.9022714256522464,0.0,0.0,0.0,13.029871700102754,0.0,12.970128299897246
27,11.0,279.7723599976961,0.8943289004364171,0.0,0.0,0.0,13.528520969527445,0.0,13.471479030472555
28,11.0,292.1583406020232,0.8881330866632466,9.177678469617726,10.160474333077316,8.661847197304956,0.0,0.0,0.0
29,11.0,301.11499367073856,0.8924911619352833,9.179748830811153,0.0,8.663636186374337,11.156614982814508,0.0,0.0
30,11.0,310.03524558248915,0.8967027339071055,9.027630105147157,9.996419801574756,0.0,10.975950093278088,0.0,0.0
31,11.0,318.88302530424653,0.9008834314442867,9.33233630485378,10.329883318955542,0.0,11.337780376190683,0.0,0.0
32,11.0,328.2555779909319,0.9033918558960872,9.63718637706809,10.663262095568925,0.0,11.699551527362987,0.0,0.0
33,11.0,338.20053684072,0.9042280074722122,9.941962679162085,10.996686397803165,0.0,12.061350923034748,0.0,0.0
34,11.0,347.64423603297,0.906321309661183,0.0,10.664722218141355,0.0,11.700604925493277,0.0,11.63467285636537
35,11.0,357.57488316483114,0.9070669566354744,0.0,10.979507383646892,0.0,12.042769868605268,0.0,11.977722747747839
36,11.0,368.09389266402275,0.9063213202783509,0.0,11.294375950329993,0.0,12.384414855472981,0.0,12.321209194197026
37,11.0,379.2547730291865,0.9040844016043895,0.0,11.609263110952547,0.0,12.72605495473972,0.0,12.664681934307733
38,11.0,391.11776651811584,0.9003562006622268,0.0,11.924140701216675,0.0,13.06769695850271,0.0,13.008162340280611
39,11.0,403.75093657542743,0.8951367174111181,0.0,12.239151015589696,0.0,13.409307498690108,0.0,13.351541485720196
40,11.0,413.48746324588524,0.89647039562457,9.377435630560138,10.379397723185589,8.852288985740035,11.39087766051424,0.0,0.0
41,11.0,422.7812091674686,0.8986829198347446,9.378789948000552,10.38060739115062,0.0,11.392888274841214,9.847714386007612,0.0
42,11.0,432.1699225355035,0.90060231625202,9.609689754895966,10.633022882165394,0.0,11.667244227580825,10.090043135357817,0.0
43,11.0,441.6352069104854,0.9022836240380263,9.495679131752125,10.50860470279915,0.0,11.53169567501398,0.0,11.464020490434747
44,11.0,451.2312811261015,0.9036323805398434,9.719133146855787,10.753113264204202,0.0,11.796995647328862,0.0,11.730757941611152
45,11.0,461.2570448511266,0.9040819715104019,9.942621716756944,10.997624518291811,0.0,12.062289577139182,0.0,11.997464187812058
46,11.0,471.62427949436443,0.9038575382148197,0.0,11.1191403759874,0.0,12.193924174098239,10.556629902096034,12.130305547818324
47,11.0,482.346271824999,0.9029781453938186,0.0,11.360929231786088,0.0,12.456191021908127,10.788691064079144,12.394188682226645
48,11.0,493.5703199097793,0.9012193516731615,0.0,11.602717029331483,0.0,12.71843001160111,11.02075783970872,12.658095119358686
49,11.0,505.3323242113496,0.8985811587788662,0.0,11.844366491248417,0.0,12.981401588070996,11.252754945983959,12.921476974696624
50,11.0,517.395299632619,0.8955417405826903,9.406516332503145,10.411247648951312,8.880068448558509,11.42532790776846,9.87683966221857,0.0
51,11.0,526.7958877607067,0.8971521606885182,9.595721320580756,10.617942926689604,9.060910576380174,11.650193686407741,10.075231489941732,0.0
52,11.0,536.264621843494,0.89859190978111,9.50214780156287,10.515555667940895,8.97155505739196,11.539249142057894,0.0,11.471492331046385
53,11.0,545.5584169813806,0.9002702866395307,9.500742210425935,10.514490820248554,0.0,11.538160282896753,9.975978475679252,11.470628210749508
54,11.0,555.1245562560897,0.9014499692707343,9.682127753080565,10.712435568476025,0.0,11.752890759781913,10.166255654666621,11.686290263994875
55,11.0,565.0349219195838,0.9020398140896974,9.86312181763806,10.910430215745235,0.0,11.967903698102694,10.356194115964701,11.902350152549309
56,11.0,575.3082793216781,0.9020398216386654,10.044064295775613,11.108461933148524,0.0,12.182861869473639,10.546154175045574,12.118457726556649
57,11.0,585.9647946741279,0.9014499918964881,10.225000565612138,11.30648472621307,0.0,12.397836240063791,10.736096724963222,12.334581743147774
58,11.0,597.0261662986903,0.9002703256489496,10.406159251243846,11.504539332633438,0.0,12.612350934820556,10.926475896981568,12.55047458432059
59,11.0,608.5157737730397,0.8985008219402968,10.587171590279139,11.70256515416682,0.0,12.827208611943965,11.116540139190286,12.766514504419789
60,11.0,620.4588408392719,0.8961414811829443,10.768183581090495,11.900592646728683,0.0,13.042065934908857,11.306606102268908,12.982551735003064
61,11.0,630.9173360072903,0.8959745661201358,9.351408720977531,10.350848414860428,8.827665161388841,11.360118530468508,9.818652262378578,11.291306909926108
62,11.0,640.1880607747253,0.897475137907997,9.505737843254279,10.5195301814449,8.974923760864888,11.543398831595495,9.98076180360054,11.475647579239897
63,11.0,649.737703610004,0.8985469776975192,9.660076957573375,10.688417750261335,9.122323862096119,11.72660644585142,10.142748117395119,11.659826866822627
64,11.0,659.5789266484364,0.8991900857606752,9.814530395134316,10.857181857148834,9.269732187881067,11.909764793392078,10.304733526395347,11.844057240048361
65,11.0,669.7251778640302,0.8994044621169662,9.968899900188738,11.02604280101495,9.41713029368464,12.092961957090349,10.466715442095794,12.028249605925522
66,11.0,680.1907521812975,0.8991901068128793,10.123282885134268,11.194899067740508,9.564524112103094,12.276160883464218,10.628695344168397,12.21243770738952
67,11.0,690.9908583652087,0.8985470203180638,10.277234684258259,11.363440979910374,9.712089903202306,12.45931755832362,10.791442313460662,12.396474560844778
68,11.0,702.141694143,0.8974752017315563,10.431466766757259,11.532219012423958,9.859559427430865,12.64248512896441,10.953657080526545,12.580612583896965
69,11.0,713.6605245020136,0.8959746523535888,10.586054443859485,11.701213578908007,10.006874232533272,12.825698169316869,11.115281011963331,12.764878563419039
70,11.0,725.5657744737508,0.8940453710812201,10.740377498665017,11.870051874114328,10.154287194559897,13.008888063975842,11.27733349938071,12.94906186930421
71,11.0,737.8771243545796,0.8916873583833848,10.894682704679028,12.038893079393608,10.30169924931371,13.19208832277162,11.43938144649003,13.133255197352009
72,11.0,750.6156198467129,0.8889006142818695,11.048979199408803,12.207732724547355,10.449109004256915,13.375298116176669,11.60142519411381,13.31745576149645
73,11.0,763.8037917764456,0.8856851387736423,11.203267176282807,12.37657305429301,10.596534037646338,13.558478040055325,11.763503500669286,13.50164419105323
74,11.0,777.46578911498,0.882040931781738,11.357354741950655,12.545553939721463,10.743992651424605,13.741908837431927,11.925421681851992,13.685768147619365
75,11.0,791.6275262048866,0.8779679935277585,11.511854475392983,12.714327840133487,10.89111877273932,13.925022140574002,12.08741011806596,13.870266653094248
76,11.0,806.316847256923,0.8734663239934508,11.666200436682994,12.883210918318625,11.038512487392708,14.108255372412374,12.249470978566647,14.054349806626647
77,11.0,821.5637087509328,0.8685359232534734,11.820489258826024,13.052029030253959,11.18605226682195,14.291287177969894,12.411498800738153,14.238643465390021
78,11.0,837.4003836894639,0.8631767910720625,11.974907351912785,13.220529037558688,11.333895146773825,14.474621977640336,12.57365697826965,14.42238950784472
79,11.0,853.8616888694188,0.8573889276481991,12.129100588128606,13.389617665408046,11.480774458844921,14.657673219857907,12.735800232835286,14.607033834925234
80,11.0,870.9852404373879,0.8511723334730501,12.283533933465288,13.558392325733452,11.628490958522775,14.840882115260964,12.897713966509949,14.79098670050758
81,11.0,888.8117424822874,0.8445270076780987,12.437868652453789,13.727228026369467,11.775931018833868,15.02405647267185,13.059762253254172,14.975153576416842
82,11.0,907.3853073247087,0.8374529506678917,12.592206217299433,13.896062479618342,11.923365658026858,15.207225399408893,13.22183136573374,15.159308879912738
83,11.0,926.7538215672774,0.8299501624444914,12.746550143539578,14.064920113429876,12.070766433189727,15.390470808770026,13.383846885728785,15.343445615342
84,11.0,946.9693577567739,0.8220186430782033,12.90086567445576,14.233731102029555,12.218236787076998,15.573605875131861,13.54587238516562,15.527688176140213
85,11.0,968.0886419811985,0.8136583925123717,13.055209254938037,14.402556003807586,12.365661106724993,15.75680032194978,13.707903655259765,15.711869657319838
86,11.0,990.1735851976437,0.8048694106790131,13.20960991034402,14.571379454801534,12.5129615994699,15.939960551650488,13.870088204668981,15.896000279065085
87,11.0,1013.3925988350255,0.7955726266984984,13.413456336274077,14.794500482340098,12.707960039859108,16.0,14.084083141526714,16.0
88,11.0,1038.360271585323,0.7853674835141599,13.677816442275452,15.0,12.960475978743164,15.999999999999998,14.361707578981386,15.999999999999998
89,11.0,1065.9010608089056,0.7737691663372438,14.010557087745926,15.0,13.278353145893256,16.0,14.711089766360814,16.0
90,11.0,1096.7344451712656,0.76046517973081,14.374236837861634,14.999999999999972,13.625763162138423,15.999999999999954,15.0,15.999999999999956
91,11.0,1133.2558773215237,0.744134979208165,14.999999999997412,15.0,13.999999999998353,16.0,14.999999999999522,16.0
5,11.5,64.34806772308612,0.6887595702523853,0.0,0.0,5.0,0.0,0.0,0.0
6,11.5,69.28197808720081,0.767651537011388,0.0,0.0,6.0,0.0,0.0,0.0
7,11.5,75.0446869103342,0.8268205120806402,0.0,0.0,7.0,0.0,0.0,0.0
8,11.5,81.85997764668424,0.8662664954601415,0.0,0.0,8.0,0.0,0.0,0.0
9,11.5,89.69334601784107,0.8894375,9.0,0.0,0.0,0.0,0.0,0.0
10,11.5,98.39132681729738,0.900899477731864,0.0,10.0,0.0,0.0,0.0,0.0
11,11.5,106.91149074072077,0.9120138888888888,0.0,0.0,0.0,11.0,0.0,0.0
12,11.5,115.8193730522401,0.9184027777777778,0.0,0.0,0.0,12.0,0.0,0.0
13,11.5,126.34994360267,0.9120138888888888,0.0,0.0,0.0,13.0,0.0,0.0
14,11.5,138.9901540057443,0.8928472222222223,0.0,0.0,0.0,14.0,0.0,0.0
15,11.5,154.44373725658178,0.8609027777777778,0.0,0.0,0.0,15.0,0.0,0.0
16,11.5,164.0133692788742,0.8647167760314111,8.237258396340188,0.0,7.762741603659812,0.0,0.0,0.0
17,11.5,171.46357802731427,0.8788407610342607,8.748807829257323,0.0,8.251192170742677,0.0,0.0,0.0
18,11.5,179.62514856294126,0.8882567512064103,9.260376299053965,0.0,8.739623700946035,0.0,0.0,0.0
19,11.5,188.08430792371763,0.8954352558752418,9.015991871820464,9.984008128179536,0.0,0.0,0.0,0.0
20,11.5,196.60393214567802,0.9017184343736123,9.025704513052515,0.0,0.0,10.974295486947485,0.0,0.0
21,11.5,205.14969201114837,0.9073640694049195,9.483023741860599,0.0,0.0,11.516976258139401,0.0,0.0
22,11.5,213.85484878015075,0.9118779863400808,0.0,10.489075290936777,0.0,11.510924709063223,0.0,0.0
23,11.5,223.15215010547809,0.9136080395041928,0.0,10.968694445633217,0.0,12.031305554366783,0.0,0.0
24,11.5,232.90975075701863,0.9133909901661998,0.0,0.0,0.0,12.032729751491225,0.0,11.967270248508775
25,11.5,243.03699626381984,0.9118024858942434,0.0,0.0,0.0,12.531370210337295,0.0,12.468629789662705
26,11.5,254.0864536795322,0.9070369691672027,0.0,0.0,0.0,13.030008883526122,0.0,12.969991116473878
27,11.5,266.1899192016884,0.8990944400298406,0.0,0.0,0.0,13.528646461853526,0.0,13.471353538146474
28,11.5,277.98785240156826,0.8928229909917287,9.177689077499775,10.160896679802152,8.661414242698076,0.0,0.0,0.0
29,11.5,286.5106652790954,0.8972022562735498,9.179612787990024,0.0,8.663164881743512,11.157222330266462,0.0,0.0
30,11.5,294.995245449137,0.9014453247348871,9.02723226238676,9.996396199502879,0.0,10.976371538110362,0.0,0.0
31,11.5,303.42122717102984,0.9056260067413175,9.33198408440854,10.329844441732812,0.0,11.33817147385865,0.0,0.0
32,11.5,312.3438760578327,0.9081344170975033,9.636955076700954,10.66292519029863,0.0,11.700119733000419,0.0,0.0
33,11.5,321.80832601633335,0.908970556893587,9.941635131038636,10.996682655046275,0.0,12.06168221391509,0.0,0.0
34,11.5,330.79290083311287,0.9110786901633408,0.0,10.66458400169367,0.0,11.701072171917762,0.0,11.634343826388568
35,11.5,340.24364254505167,0.9118243326459509,0.0,10.97938151711392,0.0,12.043039832598438,0.0,11.977578650287638
36,11.5,350.25130571874104,0.9110786928835124,0.0,11.294272961292037,0.0,12.384623473931198,0.0,12.321103564776763
37,11.5,360.86652451221295,0.9088417711579099,0.0,11.609165542177783,0.0,12.72624829973089,0.0,12.664586158091325
38,11.5,372.14627300252175,0.9051135674850658,0.0,11.924053225836875,0.0,13.067876413021063,0.0,13.008070361142059
39,11.5,384.15488817342646,0.8998940815815497,0.0,12.23918013335135,0.0,13.409454938661373,0.0,13.351364927987277
40,11.5,393.4389411285341,0.9011888318811836,9.377293092890964,10.379379361632077,8.851791468382032,11.391536077094928,0.0,0.0
41,11.5,402.2824471239022,0.9034121470245592,9.379096562020424,10.380278523273903,0.0,11.393197222779493,9.847427691926182,0.0
42,11.5,411.220536402291,0.9053315333371297,9.609436443261307,10.63325666081419,0.0,11.667534630942697,10.089772264981805,0.0
43,11.5,420.22526604112386,0.9070253957976138,9.495527796729895,10.508552125646506,0.0,11.53207154724384,0.0,11.46384853037976
44,11.5,429.35948783091527,0.9083741452174569,9.718798511931684,10.753099387453014,0.0,11.797366599001451,0.0,11.730735501613852
45,11.5,438.9004316132755,0.9088237297410134,9.942286822115003,10.997613332730877,0.0,12.062637488114031,0.0,11.997462357040089
46,11.5,448.76489419120657,0.9085986939172037,0.0,11.119139085110286,0.0,12.194306116890058,10.556320612994496,12.130234185005158
47,11.5,458.96486753003126,0.9077192955407797,0.0,11.360928309068537,0.0,12.456568480414186,10.788402386271649,12.394100824245628
48,11.5,469.6400529990181,0.9059604967882108,0.0,11.602714333695038,0.0,12.718810406758031,11.020485404813416,12.657989854733518
49,11.5,480.82440385247423,0.903322297580803,0.0,11.844504591986922,0.0,12.981023979927711,11.252568007842404,12.92190342024296
50,11.5,492.3093473242967,0.9002540315841137,9.406415478192192,10.411245892649193,8.87959454912789,11.426049638972115,9.876694441058614,0.0
51,11.5,501.2588649603199,0.9018644373408392,9.595512748942443,10.618426519526244,9.060303547826189,11.650479376924102,10.07527780678103,0.0
52,11.5,510.2667627347096,0.9033149861330322,9.501893674514571,10.515821214406719,8.971202319501476,11.539670006061607,0.0,11.471412785515628
53,11.5,519.1102497278622,0.9050017475949308,9.500711012987221,10.514408753284116,0.0,11.5385660210083,9.97578234083297,11.470531871887392
54,11.5,528.2162499031781,0.9061814224386306,9.681393900583831,10.712619661725983,0.0,11.753513662777724,10.165701915450848,11.686770859461612
55,11.5,537.6480736294916,0.9067712619067846,9.862881357529817,10.91052046782206,0.0,11.968176041424453,10.356048017503715,11.90237411571996
56,11.5,547.4234920464775,0.9067712637347436,10.043837753498973,11.108525978657488,0.0,12.183205994094319,10.545941465739018,12.118488808010202
57,11.5,557.5615932726697,0.9061814286915695,10.224779941603195,11.306558052201268,0.0,12.398160780624815,10.735896664760944,12.334604560809776
58,11.5,568.0829090781443,0.9050017567047764,10.40571701787177,11.504579108427322,0.0,12.613129519915748,10.925834060335065,12.550740293450092
59,11.5,579.0095523210184,0.903232249049375,10.586969893319347,11.702608726932661,0.0,12.827552979778645,11.116324545994585,12.766543853974762
60,11.5,590.3653748661604,0.9008729039687711,10.76799103842441,11.900634330636917,0.0,13.042390172950075,11.30640348876288,12.98258096922572
61,11.5,600.3254229419952,0.9006918889137892,9.351176910898493,10.350942193399558,8.827059597527809,11.360663083075345,9.81865118554335,11.29150702955545
62,11.5,609.1519701071594,0.9021924505148057,9.50553346572683,10.519833755270865,8.974557015879576,11.5438928567304,9.980497815283638,11.475685091108693
63,11.5,618.242511912082,0.9032642812188525,9.659878055912786,10.688522806849686,9.12184549105963,11.727140451014481,10.142616111823076,11.659997083340338
64,11.5,627.6090447300876,0.90390738055645,9.814227151314908,10.857396667155694,9.269272014034987,11.910325789772733,10.30461518074932,11.844163196972362
65,11.5,637.2643042093596,0.9041217487375973,9.96868878140292,11.026149496110841,9.416700202619946,12.093458991179645,10.466609225496768,12.028393303189883
66,11.5,647.2218236677107,0.9039073857380894,10.123073578423154,11.195002276222159,9.564122220830324,12.276634826341775,10.628596366430921,12.212570731751674
67,11.5,657.495997188897,0.9032642915813829,10.277461450845419,11.363853769107687,9.711539060798673,12.459802977058537,10.790583709053347,12.396759033136341
68,11.5,668.1021488563804,0.9021924665928612,10.4313568562601,11.532354480493098,9.859161642844143,12.642951099924126,10.953400897138556,12.580775023339976
69,11.5,679.0566095928845,0.9006919106106916,10.585898974852226,11.701318808828796,10.006512522226902,12.82612844609593,11.11512355936002,12.76501768863611
70,11.5,690.3768008796925,0.8987626232670387,10.740229678712208,11.870147438818883,10.15394840829853,13.009302835523517,11.277179130308683,12.949192508338177
71,11.5,702.0813265555644,0.8964046048386605,10.894553336079529,12.038981117891892,10.301376779387503,13.192479848262959,11.439237036006778,13.133371882371346
72,11.5,714.1900755221907,0.893617855335373,11.048866510454605,12.207818299415981,10.448800167581833,13.375662271054633,11.601293604353506,13.317559147139441
73,11.5,726.7243343287313,0.8904023747628489,11.203167106387465,12.376657693334577,10.596224902268787,13.55885665145651,11.763345430504621,13.501748216048037
74,11.5,739.7069122589706,0.886758162872099,11.357623061784412,12.545426943510023,10.743769692613727,13.741921794994331,11.925475938713873,13.68578256838363
75,11.5,753.1622788885402,0.8826852203139166,11.511730052655478,12.714392426833594,10.890913130244797,13.925349376348825,12.087297709917829,13.870317303999476
76,11.5,767.11671999036,0.8781835462739402,11.666103230297326,12.883071073315111,11.03883001399104,14.108507667231283,12.249441179762213,14.054046835403017
77,11.5,781.5985063868397,0.8732531414583631,11.820490886639837,13.05209483433651,11.18559031401255,14.291784815746077,12.411378926244003,14.238660223021025
78,11.5,796.6380869286438,0.8678940059486594,11.974768012998187,13.220814580342065,11.333378740387086,14.474827424807273,12.573505342362676,14.422705899102706
79,11.5,812.2683024880474,0.8621061389507889,12.129034866195486,13.389726259465855,11.480688243825622,14.657980261842487,12.735653706183431,14.606916662487123
80,11.5,828.5246232299728,0.8558895410734889,12.283429988411187,13.558474360752012,11.628248736438843,14.84117848917029,12.897602275471215,14.79106614975644
81,11.5,845.4454193798167,0.8492442120809864,12.437762617602724,13.727307307223224,11.775682711461897,15.024354575078442,13.059650710371287,14.975242078262426
82,11.5,863.0722624850551,0.8421701520567435,12.592094474058737,13.896137254922278,11.92311826116813,15.207530753178407,13.221699441928704,15.159419814743739
83,11.5,881.4502667827295,0.834667360998882,12.746410006195505,14.064991122276844,12.070520147256207,15.390713819497131,13.383756495641594,15.34360840913272
84,11.5,900.6284746161722,0.8267358389250689,12.90076508585418,14.233809372011427,12.217987123221238,15.573885173192977,13.545777404883921,15.527775840836258
85,11.5,920.6602934760515,0.8183755858213405,13.055100746069506,14.402628096565728,12.36545581148861,15.757041704882097,13.707840444734309,15.711933196259748
86,11.5,941.6039926889761,0.8095866016171583,13.20944626463101,14.57141866464234,12.512992377603972,15.940225937346943,13.869903659830667,15.896013095945069
87,11.5,963.618672952021,0.8002896453241705,13.413456256670345,14.794667437536484,12.707800541209895,16.0,14.08407576458327,16.0
88,11.5,987.2840179303547,0.7900848199022008,13.678018174828711,15.0,12.960155789955474,16.0,14.361826035215806,16.0
89,11.5,1013.3769482387149,0.7784883861471985,14.010607294339147,15.0,13.278250604406349,15.999999999999982,14.711142101254536,15.999999999999984
90,11.5,1042.5739023466829,0.7651891656714013,14.374311596911125,15.0,13.625688403088864,16.0,14.999999999999993,16.0
91,11.5,1077.127706122671,0.7488715770624464,15.0,14.999999999999126,14.0,15.999999999997776,15.0,15.999999999997842
5,12.0,61.52886654896756,0.6903047091412744,0.0,0.0,5.0,0.0,0.0,0.0
6,12.0,66.26185628350353,0.7691966759002771,0.0,0.0,6.0,0.0,0.0,0.0
7,12.0,71.78367764046216,0.8283656509695291,0.0,0.0,7.0,0.0,0.0,0.0
8,12.0,78.30946651686779,0.8678116343490307,0.0,0.0,8.0,0.0,0.0,0.0
9,12.0,85.8053865189441,0.891,9.0,0.0,0.0,0.0,0.0,0.0
10,12.0,94.12662317861094,0.9024793388429752,0.0,10.0,0.0,0.0,0.0,0.0
11,12.0,102.27772493428654,0.9136111111111113,0.0,0.0,0.0,11.0,0.0,0.0
12,12.0,110.80086867881043,0.92,0.0,0.0,0.0,12.0,0.0,0.0
13,12.0,120.87367492233865,0.9136111111111112,0.0,0.0,0.0,13.0,0.0,0.0
14,12.0,132.96104241457252,0.8944444444444444,0.0,0.0,0.0,14.0,0.0,0.0
15,12.0,147.73449157174724,0.8625,0.0,0.0,0.0,15.0,0.0,0.0
16,12.0,156.8975096348671,0.8662708067343543,8.237326572404479,0.0,7.762673427595521,0.0,0.0,0.0
17,12.0,164.02921466031614,0.8803947870532627,8.748854924187413,0.0,8.251145075812587,0.0,0.0,0.0
18,12.0,171.84012975666877,0.8898107734978852,9.260410176861473,0.0,8.739589823138527,0.0,0.0,0.0
19,12.0,179.93166427576426,0.8970068314089035,9.015920991888228,9.984079008111772,0.0,0.0,0.0,0.0
20,12.0,188.08225719693178,0.903299799989219,9.025545513914363,0.0,0.0,10.974454486085635,0.0,0.0
21,12.0,196.25974666023728,0.9089454236467072,9.482885894556224,0.0,0.0,11.517114105443776,0.0,0.0
22,12.0,204.5877470939367,0.9134668839793821,0.0,10.4890126768824,0.0,11.5109873231176,0.0,0.0
23,12.0,213.48286653283085,0.9151969348958927,0.0,10.968639470526112,0.0,12.031360529473888,0.0,0.0
24,12.0,222.81766593170747,0.9149795080947373,0.0,0.0,0.0,12.032786960885185,0.0,11.967213039114815
25,12.0,232.50539053743387,0.9133910020042951,0.0,0.0,0.0,12.531420848414365,0.0,12.468579151585635
26,12.0,243.07381738004455,0.9086254837329681,0.0,0.0,0.0,13.030054642249448,0.0,12.969945357750552
27,12.0,254.64876106480887,0.9006829532807558,0.0,0.0,0.0,13.528688353402655,0.0,13.471311646597345
28,12.0,265.9393746943755,0.8943862927551042,9.17769218202384,10.161038901340467,8.661268916635692,0.0,0.0,0.0
29,12.0,274.0929782689436,0.8987726218005097,9.179560474081246,0.0,8.66300051748305,11.157439008435706,0.0,0.0
30,12.0,282.2088677900539,0.9030261875075124,9.027525610710342,9.995764273801093,0.0,10.976710115488565,0.0,0.0
31,12.0,290.27197792663156,0.907206865463258,9.331873843291085,10.329833151124244,0.0,11.33829300558467,0.0,0.0
32,12.0,298.80938905865753,0.9097152714925343,9.636615258638155,10.663320827144009,0.0,11.700063914217838,0.0,0.0
33,12.0,307.8642190067695,0.9105514069214601,9.941535155018633,10.996676827145771,0.0,12.061788017835596,0.0,0.0
34,12.0,316.4590451066198,0.912664483726347,0.0,10.664539318226355,0.0,11.701270069010345,0.0,11.634190612763302
35,12.0,325.50073238114146,0.913410123882618,0.0,10.979434616821575,0.0,12.042597590889459,0.0,11.97796779228897
36,12.0,335.07428301966456,0.9126644838200538,0.0,11.294245098330435,0.0,12.384692405858466,0.0,12.3210624958111
37,12.0,345.228049171105,0.9104275610673613,0.0,11.609127463698883,0.0,12.72631462170677,0.0,12.664557914594345
38,12.0,356.0164257064282,0.9066993564798302,0.0,11.924022081923093,0.0,13.067935353639811,0.0,13.008042564437094
39,12.0,367.50082674149934,0.901479869547821,0.0,12.239227966482337,0.0,13.409498212570599,0.0,13.351273820947062
40,12.0,376.3887542124869,0.9027616442100012,9.376777323985703,10.379299825778148,8.851762542960884,11.392160307275269,0.0,0.0
41,12.0,384.84913559108804,0.9049885569977082,9.378892605890345,10.380509036234857,0.0,11.393383673965243,9.847214683909556,0.0
42,12.0,393.4013384149662,0.906907939315228,9.609295588682096,10.633305110368255,0.0,11.66757865592258,10.08982064502707,0.0
43,12.0,402.0153246551438,0.9086059859147994,9.495198118020216,10.508119809273808,0.0,11.532537536630038,0.0,11.464144536075937
44,12.0,410.75478794724125,0.9099547336853651,9.718941708614995,10.753037429014073,0.0,11.79747121374178,0.0,11.730549648629152
45,12.0,419.8826721651641,0.9104043159740822,9.942168044310762,10.99760448530866,0.0,12.062769852241454,0.0,11.997457618139123
46,12.0,429.3196130705927,0.910179079433344,0.0,11.119145093504542,0.0,12.194561663387926,10.55617114767159,12.130122095435944
47,12.0,439.0768771152395,0.9092996791262585,0.0,11.360930684762941,0.0,12.456726247715313,10.78830411484244,12.394038952679306
48,12.0,449.2879673974729,0.9075408787373543,0.0,11.602721342556013,0.0,12.718977825106464,11.020390877228623,12.657909955108897
49,12.0,459.9853001714297,0.9049026780818227,0.0,11.844510195313855,0.0,12.98120223304187,11.252477820678887,12.921809750965386
