target_power_mw,head_m,total_flow_m3s,overall_efficiency,turbine_1_power_mw,turbine_2_power_mw,turbine_3_power_mw,turbine_4_power_mw,turbine_5_power_mw,turbine_6_power_mw
80,14.0,699.8600736200165,0.8323035093673505,12.283877569153857,13.558105937737007,11.629449051128704,14.83964500399127,12.898245143487866,14.790677294501299
81,14.0,714.3115613889497,0.8256581961728082,12.438261199470732,13.726897849988104,11.776950716005643,15.022875566061131,13.06018179510455,14.974832873369836
82,14.0,729.379373523908,0.8185841509870474,12.592588121293524,13.895729037349124,11.924425940426122,15.20606743852228,13.222216931779949,15.158972530628999
83,14.0,745.1035304127076,0.811081373927384,12.746913804008402,14.064564576349811,12.071838269271424,15.389265007621466,13.384261015646562,15.343157327102336
84,14.0,761.527607386294,0.8031498650537848,12.901229744633488,14.233404215761073,12.219246752230838,15.572496558889448,13.546289981995388,15.527332746489764
85,14.0,778.6991375279304,0.7947896244158679,13.055557168456994,14.402226633292317,12.3667185159937,15.75563804224856,13.708320588683206,15.711539051325225
86,14.0,796.6700706955005,0.786000651993705,13.209898135099827,14.571034386593219,12.514226020464875,15.93885498542101,13.870369156718251,15.895617315702818
87,14.0,815.5796125624801,0.7767045487343596,13.413478402431517,14.793805612954126,12.708584325258506,16.0,14.084131659355847,16.0
88,14.0,835.9389784566491,0.7664980475692265,13.677619775052293,15.0,12.960913721307595,16.0,14.361466503640115,16.0
89,14.0,858.4365484872966,0.7548918973192756,14.010357577835022,15.0,13.278764072966355,15.999999999999996,14.710878349198621,15.999999999999998
90,14.0,883.6787016105844,0.7415681667592281,14.37393594613853,14.999999999999986,13.6260640538615,15.999999999999972,15.0,15.999999999999977
91,14.0,913.682081643538,0.7251857161381737,14.999999999999595,15.0,13.999999999999737,16.0,14.999999999999922,16.0
5,14.5,53.938778824639634,0.651676236919052,0.0,0.0,5.0,0.0,0.0,0.0
6,14.5,57.7369016031368,0.7305682036780546,0.0,0.0,6.0,0.0,0.0,0.0
7,14.5,62.31296929681001,0.7897371787473069,0.0,0.0,7.0,0.0,0.0,0.0
8,14.5,67.82698349694577,0.8291831621268082,0.0,0.0,8.0,0.0,0.0,0.0
9,14.5,74.26732211601247,0.8519375,9.0,0.0,0.0,0.0,0.0,0.0
10,14.5,81.46308352321195,0.8629828110651974,0.0,10.0,0.0,0.0,0.0,0.0
11,14.5,88.51217347903209,0.8736805555555553,0.0,0.0,0.0,11.0,0.0,0.0
12,14.5,95.85776385355,0.8800694444444445,0.0,0.0,0.0,12.0,0.0,0.0
13,14.5,104.60529592976519,0.8736805555555555,0.0,0.0,0.0,13.0,0.0,0.0
14,14.5,115.1786277829104,0.8545138888888888,0.0,0.0,0.0,14.0,0.0,0.0
15,14.5,128.19812593035448,0.8225694444444446,0.0,0.0,0.0,15.0,0.0,0.0
16,14.5,135.94302227775435,0.8274200721918711,8.234938408434198,0.0,7.765061591565803,0.0,0.0,0.0
17,14.5,142.01525570773134,0.8415441622320329,8.746920919812945,0.0,8.253079080187055,0.0,0.0,0.0
18,14.5,148.70522476567402,0.8509602380805572,9.25881178645071,0.0,8.74118821354929,0.0,0.0,0.0
19,14.5,155.73001998623897,0.8577174623358673,9.017662962204788,9.982337037795212,0.0,0.0,0.0,0.0
20,14.5,162.75781116214756,0.8638754762665463,9.494956943065302,10.505043056934698,0.0,0.0,0.0,0.0
21,14.5,169.80748919559272,0.8694116285144542,9.485858864566483,0.0,0.0,11.514141135433517,0.0,0.0
22,14.5,177.0114000842516,0.8737444578347301,0.0,10.490576550013202,0.0,11.509423449986798,0.0,0.0
23,14.5,184.69166417261653,0.875474562445599,0.0,10.96999918635382,0.0,12.03000081364618,0.0,0.0
24,14.5,192.76753312977667,0.8752665722342976,0.0,0.0,0.0,12.031363921013318,0.0,11.968636078986682
25,14.5,201.16459376983818,0.8736781097937064,0.0,0.0,0.0,12.530155745884423,0.0,12.469844254115577
26,14.5,210.35857931565113,0.8689126287056154,0.0,0.0,0.0,13.028911888117666,0.0,12.971088111882334
27,14.5,220.46450114539982,0.8609701299731978,0.0,0.0,0.0,13.52764168266713,0.0,13.47235831733287
28,14.5,230.14451106228745,0.8553037975085422,9.177815816470687,10.157751080694522,8.664433102834789,0.0,0.0,0.0
29,14.5,237.19647823561502,0.8595135976955649,9.180926626473983,0.0,8.667368398977914,11.1517049745481,0.0,0.0
30,14.5,244.24156244686918,0.8635046399876352,9.030719004300725,9.996369557046453,0.0,10.97291143865282,0.0,0.0
31,14.5,251.16688216639415,0.867685439468144,9.335394037870245,10.329383203091874,0.0,11.335222759037883,0.0,0.0
32,14.5,258.5216421708851,0.8701939563937092,9.639473362819167,10.66341417514531,0.0,11.697112462035525,0.0,0.0
33,14.5,266.3444936704367,0.8710301891310394,9.943937991313353,10.996914317702085,0.0,12.059147690984561,0.0,0.0
34,14.5,273.79018965055025,0.8730196618167289,0.0,10.66580175975605,0.0,11.699359693295978,0.0,11.634838546947973
35,14.5,281.60231742280297,0.8737653337196116,0.0,10.980302844576137,0.0,12.04106539364153,0.0,11.978631761782331
36,14.5,289.8954757138598,0.8730197196683661,0.0,11.295122711637868,0.0,12.38256787642879,0.0,12.322309411933341
37,14.5,298.7135074139097,0.8707828222247281,0.0,11.609888324015333,0.0,12.724723360842061,0.0,12.665388315142609
38,14.5,308.10597495249783,0.8670546397076804,0.0,11.924728391962509,0.0,13.066447347581981,0.0,13.008824260455512
39,14.5,318.12909006257985,0.8618351724200326,0.0,12.239941410611348,0.0,13.408093728046573,0.0,13.351964861342081
40,14.5,325.6792637153283,0.8634414118345558,9.378967282324187,10.37785801232213,8.8560814049662,11.387093300387482,0.0,0.0
41,14.5,332.9971036039218,0.8655783615827736,9.380968511119036,10.380066413577488,0.0,11.389316234800116,9.849648840503358,0.0
42,14.5,340.36420685668656,0.8674978316838874,9.611914754575098,10.632532453714651,0.0,11.663674786596896,10.091878005113356,0.0
43,14.5,347.8292259161716,0.8690912464771614,9.498310903158236,10.508345198333386,0.0,11.529171878844787,0.0,11.464172019663593
44,14.5,355.36675918440193,0.8704400498918103,9.721524279655755,10.752859368426712,0.0,11.794764216946197,0.0,11.730852134971336
45,14.5,363.25563322665215,0.8708896841213275,9.944933618361613,10.997637456557081,0.0,12.060024692508678,0.0,11.997404232572627
46,14.5,371.42189911648154,0.870669469212759,0.0,11.119179756435239,0.0,12.192036731250779,10.558640932033784,12.1301425802802
47,14.5,379.8799577539543,0.8697901142061306,0.0,11.360904136317668,0.0,12.454649282635266,10.790319064665438,12.39412751638163
48,14.5,388.7485786883701,0.8680313560493464,0.0,11.60278848145305,0.0,12.716739152714322,11.02262661625965,12.657845749572978
49,14.5,398.0573020325917,0.8653931940045342,0.0,11.844577827693442,0.0,12.979111078468753,11.254596398646934,12.921714695190868
50,14.5,407.51707832108184,0.8625557621601103,9.407669103233497,10.409351950342787,8.883532102256646,11.421335233332261,9.87811161083481,0.0
51,14.5,414.8927575206044,0.8641662734939075,9.59648094520918,10.61646482656891,9.064033439093558,11.646274184920802,10.076746604207548,0.0
52,14.5,422.3611805378522,0.8655304253633223,9.503219654698931,10.514590267863896,8.975267883369165,11.535972760320687,0.0,11.470949433747313
53,14.5,429.6794522286532,0.8671500915321768,9.503039046853344,10.51401179515086,0.0,11.534858969813682,9.978263105992621,11.469827082189495
54,14.5,437.19182806075776,0.868329817817419,9.683944291736246,10.712057112179933,0.0,11.749978156871101,10.16807683750952,11.685943601703197
55,14.5,444.98567911342593,0.8689197038055559,9.864770509710045,10.910038574294411,0.0,11.965088054485904,10.358001018969029,11.90210184254061
56,14.5,453.0763040335022,0.8689197494326069,10.045406291999083,11.108211356453628,0.0,12.180198807796987,10.547862200077587,12.118321343672708
57,14.5,461.48018936855846,0.8683299562753323,10.226817681077295,11.305980540050003,0.0,12.395108101154312,10.738097198991644,12.333996478726746
58,14.5,470.2151239813162,0.867150323208711,10.407651551633148,11.504251027152515,0.0,12.609963739944865,10.92807975594179,12.55005392532768
59,14.5,479.30032247524343,0.8653808507319257,10.588610805670413,11.702268028982528,0.0,12.824929550436703,11.118044334944932,12.76614727996542
60,14.5,488.75656722161307,0.8630215391257251,10.7695701764604,11.900306471493431,0.0,13.039873913118026,11.30805487609397,12.982194562834172
61,14.5,496.94177013021357,0.8629533574340597,9.352462883303811,10.349380703821698,8.831258940298154,11.356126774430132,9.820494012345971,11.29027668580024
62,14.5,504.2115553668865,0.864453994410394,9.506437544077205,10.518226568248428,8.978429579173197,11.539778666366926,9.982359619319256,11.474768022814992
63,14.5,511.7094921951457,0.8655258968257891,9.661273490080239,10.687309245267935,9.12575332592711,11.722764942636326,10.144320700433857,11.658578295654534
64,14.5,519.4458683712286,0.8661690632730492,9.815531202631638,10.856288609287912,9.273048350792848,11.90613785415921,10.306195854319766,11.842798128808624
65,14.5,527.4316375794775,0.8663834945642499,9.969834130639184,11.025234592883745,9.420375600097596,12.089557791627,10.467954912807123,12.027042971945344
66,14.5,535.6784725037123,0.8661691914235498,10.1241303423855,11.193987397698818,9.567484327783712,12.27296572959485,10.630058646310836,12.211373556226286
67,14.5,544.1988224134899,0.8655261534457097,10.278441691359937,11.362909016101062,9.71477957683221,12.456291802205019,10.792000212845656,12.39557770065611
68,14.5,553.0059746308324,0.8644543811195736,10.432867922071013,11.531665794334073,9.862067859125993,12.639581628904436,10.953939340640604,12.57987745492389
69,14.5,562.1141244268,0.862953874591317,10.587226356363463,11.700541515292612,10.009376725510398,12.822874854320123,11.115884479492388,12.764096069021019
70,14.5,571.5384507385941,0.8610246346196923,10.741264388665671,11.869232533030399,10.156805491559703,13.006172277960626,11.278278473340167,12.948246835443442
71,14.5,581.2952019278357,0.8586666604930244,10.89556693439621,12.038081546720775,10.304154859425667,13.18944641974548,11.440302505959114,13.132447733752752
72,14.5,591.4017874252075,0.8558799527566466,11.049868149034914,12.206929237750856,10.451513618735484,13.372707062219632,11.602340990874202,13.316640941384916
73,14.5,601.8768824077308,0.852664511569852,11.204155812227846,12.375783030158212,10.598880776907823,13.55595866127193,11.76439277990371,13.500828939530477
74,14.5,612.7405426205428,0.8490203370910776,11.358392793322771,12.544658596322545,10.746251695491406,13.73922853372894,11.92645551450525,13.685012866629082
75,14.5,624.0143325973274,0.8449474292235373,11.512892036954781,12.713469708659265,10.893663194333385,13.922449690029778,12.088480469853925,13.869044900168866
76,14.5,635.7214675760885,0.8404457886967532,11.667103712125382,12.882299922405402,11.040767267554976,14.10567844952004,12.250356377259724,14.053794271134475
77,14.5,647.8869741754128,0.8355154152915152,11.821355516780807,13.051157309275972,11.188322005575811,14.289028321364398,12.412424573344165,14.237712273658842
78,14.5,660.5378680917848,0.8301563087608286,11.975657351217503,13.220197581311538,11.33539482716171,14.47236202252583,12.574340506159714,14.422047711623698
79,14.5,673.7033533559105,0.8243684697233677,12.129879631529356,13.389128214619305,11.482861031524946,14.655522433314378,12.7364056758924,14.606203013119632
80,14.5,687.4150483076563,0.8181518980706016,12.284187435673566,13.557846860012456,11.630261633430544,14.838732688909808,12.898562806011308,14.79040857596231
81,14.5,701.7072379658329,0.8115065939288776,12.438560600227374,13.726653674534234,11.7776930602706,15.021985383278304,13.060501704288018,14.974605577401471
82,14.5,716.6171600395337,0.8044325573598895,12.592885344844833,13.895482602882193,11.925212217358402,15.205185420349041,13.22252847516762,15.158705939397908
83,14.5,732.1853283467628,0.7969297883881222,12.747188027166272,14.064307143082498,12.07264833430748,15.38842049962353,13.384546962744887,15.342889033075332
84,14.5,748.4558996875649,0.7889982871515533,12.901540019168737,14.233183213453147,12.22000422127092,15.571632330666402,13.546589149852597,15.527051065588207
85,14.5,765.4770915873456,0.7806380537195583,13.055843703076992,14.401991080500176,12.36747110445638,15.754795465400642,13.708620223735213,15.711278422830603
86,14.5,783.3016587896292,0.7718490880761918,13.210182053169541,14.570800289525392,12.51498013741004,15.938019050207776,13.870665589711123,15.895352879976132
87,14.5,802.0693709476959,0.7625534863454078,13.413494036811572,14.79329167263866,12.709069758539657,16.0,14.08414453201012,16.0
88,14.5,822.2958910111026,0.7523458720291364,13.677464254993865,15.0,12.961237271222458,16.0,14.361298473783679,16.0
89,14.5,844.6776474497042,0.7407335155126967,14.010206774415446,14.999999999999998,13.27907330341489,16.0,14.710719922169652,16.0
90,14.5,869.8325399354345,0.727394226248501,14.373707490701351,14.999999999999975,13.626292509298711,15.999999999999952,15.0,15.99999999999996
91,14.5,899.8140019899196,0.710970589498518,14.999999999999892,15.0,13.999999999999932,16.0,14.99999999999998,16.0
5,15.0,53.53713467140077,0.634679709141274,0.0,0.0,5.0,0.0,0.0,0.0
6,15.0,57.14172948689262,0.7135716759002768,0.0,0.0,6.0,0.0,0.0,0.0
7,15.0,61.56076586163503,0.772740650969529,0.0,0.0,7.0,0.0,0.0,0.0
8,15.0,66.93817726017826,0.8121866343490306,0.0,0.0,8.0,0.0,0.0,0.0
9,15.0,73.26993652075875,0.8347499999999999,9.0,0.0,0.0,0.0,0.0,0.0
10,15.0,80.36603290847493,0.8456043388429751,0.0,10.0,0.0,0.0,0.0,0.0
11,15.0,87.31769949613718,0.8561111111111112,0.0,0.0,0.0,11.0,0.0,0.0
12,15.0,94.55007460591824,0.8625,0.0,0.0,0.0,12.0,0.0,0.0
13,15.0,103.1936448590712,0.8561111111111113,0.0,0.0,0.0,13.0,0.0,0.0
14,15.0,113.67661641551238,0.8369444444444445,0.0,0.0,0.0,14.0,0.0,0.0
15,15.0,126.62956420435479,0.8049999999999998,0.0,0.0,0.0,15.0,0.0,0.0
16,15.0,134.18379349228158,0.8103257701017403,8.23391976446246,0.0,7.76608023553754,0.0,0.0,0.0
17,15.0,140.1278258858198,0.8244499026427642,8.746104234764509,0.0,8.253895765235491,0.0,0.0,0.0
18,15.0,146.69522076463534,0.8338660140651025,9.258142984112862,0.0,8.741857015887138,0.0,0.0,0.0
19,15.0,153.6355463036635,0.8404301526581559,9.018428104119256,9.981571895880744,0.0,0.0,0.0,0.0
20,15.0,160.5452720993577,0.846588195770053,9.495600023687206,10.504399976312794,0.0,0.0,0.0,0.0
21,15.0,167.49848025642433,0.8520167982409751,9.48718761707432,0.0,0.0,11.51281238292568,0.0,0.0
22,15.0,174.60368703974967,0.8562666001238102,0.0,10.491264581925579,0.0,11.508735418074421,0.0,0.0
23,15.0,182.1721309844666,0.857996726712475,0.0,10.970598886918813,0.0,12.029401113081187,0.0,0.0
24,15.0,190.13783030978018,0.8577928886086567,0.0,0.0,0.0,12.030738043022163,0.0,11.969261956977837
25,15.0,198.42768448911622,0.8562044441778893,0.0,0.0,0.0,12.529598419290693,0.0,12.470401580709307
26,15.0,207.51980632707944,0.8514389785104249,0.0,0.0,0.0,13.028409084061868,0.0,12.971590915938132
27,15.0,217.5305292439853,0.8434964929741394,0.0,0.0,0.0,13.527180798677746,0.0,13.472819201322254
28,15.0,227.03772242445876,0.8381075317020154,9.177869110514175,10.156295829053539,8.665835060432288,0.0,0.0,0.0
29,15.0,233.99254536680155,0.8422397023280208,9.181524734033491,0.0,8.669294685049781,11.149180580916726,0.0,0.0
30,15.0,240.95253272831116,0.846115191488322,9.032258259072075,9.996430242662404,0.0,10.97131149826552,0.0,0.0
31,15.0,247.7600446182654,0.8502960406949354,9.336788429317032,10.329413816468998,0.0,11.333797754213972,0.0,0.0
32,15.0,254.9999976210084,0.85280460244089,9.640701298920488,10.663479627743286,0.0,11.695819073336226,0.0,0.0
33,15.0,262.7111291674243,0.8536408751187398,9.945049050500371,10.996985380065308,0.0,12.057965569434323,0.0,0.0
34,15.0,270.0598879968514,0.8555759484759415,0.0,10.66624117677288,0.0,11.698455700103114,0.0,11.635303123124007
35,15.0,277.76074113574407,0.8563216329923042,0.0,10.980695666664522,0.0,12.040240418629063,0.0,11.979063914706414
36,15.0,285.9457364383369,0.8555760302289763,0.0,11.295484398879198,0.0,12.381797519587801,0.0,12.322718081532999
37,15.0,294.65905403340906,0.8533391430307266,0.0,11.610224256010842,0.0,12.72402099018611,0.0,12.665754753803048
38,15.0,303.9507497950243,0.8496109696770408,0.0,11.925044754022078,0.0,13.065791570117566,0.0,13.009163675860352
39,15.0,313.87771489739544,0.8443915107714893,0.0,12.24019282355468,0.0,13.40748454083675,0.0,13.352322635608568
40,15.0,321.2604104031834,0.8461405628874876,9.37971694333855,10.377268832003665,8.858043749177861,11.384970475479923,0.0,0.0
41,15.0,328.47771769364715,0.8482379050264086,9.382000087902563,10.379775064596274,0.0,11.387513329813196,9.850711517687966,0.0
42,15.0,335.72963544893616,0.8501574111411085,9.612877590152507,10.632251148390344,0.0,11.662006030252574,10.092865231204573,0.0
43,15.0,343.09872517160903,0.851704780257507,9.499583138132925,10.508405442146056,0.0,11.527786263732125,0.0,11.464225155988892
44,15.0,350.5226502067869,0.8530536065638443,9.722690367307912,10.752868232928638,0.0,11.79351158471038,0.0,11.73092981505307
45,15.0,358.3002094474389,0.8535032620414303,9.946046792638107,10.997677634838215,0.0,12.058829949996445,0.0,11.99744562252723
46,15.0,366.35601270822326,0.8532852562045596,0.0,11.11920572656973,0.0,12.190871531335981,10.559743479089569,12.130179263004722
47,15.0,374.7064201734795,0.8524059198938801,0.0,11.360924699609123,0.0,12.453562550546291,10.791332336359547,12.394180413485033
48,15.0,383.470098304227,0.8506471790966817,0.0,11.602813748321802,0.0,12.715691157447154,11.023612602956508,12.657882491274536
49,15.0,392.67688320663973,0.8480090329826876,0.0,11.844600893965504,0.0,12.978118591345709,11.255530976342714,12.921749538346075
50,15.0,401.98557043563267,0.8452774318411187,9.408260232990147,10.408603319901852,8.885335810215402,11.419061133380497,9.8787395035121,0.0
51,15.0,409.2455226259808,0.8468879879330321,9.597014119100516,10.615771420892722,9.065731732356975,11.64415027589934,10.07733245175045,0.0
52,15.0,416.61834294315423,0.8482125423071848,9.504598138851275,10.514351139614318,8.977421367475873,11.533626182113998,0.0,11.470003171944533
53,15.0,423.83629233821716,0.849801437401454,9.504071348621794,10.513795779722583,0.0,11.533201046420972,9.979341282066478,11.46959054316817
54,15.0,431.23453654247635,0.8509811853348012,9.684919824299344,10.711842450174036,0.0,11.74841956596703,10.169089480776847,11.685728678782745
55,15.0,438.9161015114566,0.851571091580846,9.865675073699363,10.909847945324014,0.0,11.963612392393797,10.358964975703957,11.90189961287887
56,15.0,446.8963604193607,0.8515711560767814,10.046238149552924,11.10805182187778,0.0,12.178809359551062,10.54875711377949,12.118143555238735
57,15.0,455.1919062812655,0.8509813807229023,10.227643190879714,11.305776363511079,0.0,12.393791608538272,10.738973151586741,12.333815685484188
58,15.0,463.82066981462964,0.8498017642701213,10.408450683172546,11.50406422265958,0.0,12.608688617490587,10.92887668746079,12.54991978921649
59,15.0,472.802046190329,0.8480323072974113,10.589364398426813,11.702112376467992,0.0,12.823709478393528,11.11883530759675,12.765978439114916
60,15.0,482.15704158148867,0.8456730101889628,10.770291352189263,11.900155398469344,0.0,13.038704698458774,11.3088154562505,12.982033094632124
61,15.0,490.20252284748574,0.845656568518513,9.353177241529824,10.348761577093764,8.83322371433529,11.35396043998048,9.82126291360605,11.289614113454586
62,15.0,497.3560412176985,0.8471572375617294,9.507114396033113,10.517631039379625,8.980287691181406,11.5377374698209,9.98308401901561,11.47414538456934
63,15.0,504.7392515281582,0.8482291703660754,9.66193197805092,10.68676062710766,9.127522769823523,11.720805470892342,10.14501035608168,11.657968798043868
64,15.0,512.362471526283,0.8488723654790805,9.816159460101032,10.855771084779796,9.274735383366776,11.904277078140689,10.306842802887465,11.84221419072424
65,15.0,520.2367030093569,0.8490868238329186,9.970443655957508,11.024738215552134,9.42198860958734,12.087787603128808,10.468548832818213,12.026493082956002
66,15.0,528.3736862039545,0.8488725463112734,10.124709703552291,11.193512922567917,9.569017857327507,12.271261554185763,10.630650238857513,12.210847723509008
67,15.0,536.7859589657396,0.8482295324963701,10.278996710344167,11.362456842375465,9.716247880229957,12.454661367915854,10.79256566261363,12.395071536520929
68,15.0,545.4869198103397,0.8471577829897325,10.433404585707622,11.531228314221154,9.86347280940699,12.6380127503911,10.954482684826171,12.579398855446962
69,15.0,554.4908999764535,0.845657298016321,10.587744486380567,11.700115252442234,10.010733320668233,12.821361837380357,11.116413720633771,12.763631382494822
70,15.0,563.8132415362976,0.8437280784055526,10.741755671638586,11.868821322850193,10.158113658754532,13.004717273979841,11.278794477355078,12.947797595421772
71,15.0,573.4703859846917,0.8413701234891778,10.896040391087064,12.037684083167814,10.305416600346069,13.188040566237454,11.440803178365314,13.132015180796278
72,15.0,583.4799690928685,0.8385834338860549,11.050325073216875,12.206546509394718,10.452736968794454,13.371342177777654,11.60282716529972,13.316222105516582
73,15.0,593.8609293985572,0.8353680098139361,11.20459510882584,12.37541112368833,10.60006914115559,13.554637554993247,11.764870664718721,13.500416406618276
74,15.0,604.633627507266,0.8317238513238074,11.358518904923931,12.544377988060239,10.747400661848452,13.738092937872079,11.926972023251507,13.6846374840438
75,15.0,615.8199788652851,0.827650958745567,11.513368069220654,12.71307855216324,10.894811936488694,13.921184437374892,12.088935258423508,13.868621746329016
76,15.0,627.443602272392,0.823149332727771,11.66751373429452,12.881947270565755,11.041853461323104,14.104444864306101,12.250798360464689,14.053442309045828
77,15.0,639.5299870344052,0.8182189729267187,11.821759362480643,13.050807062869524,11.189402440349436,14.28782210172893,12.412851087697497,14.237357944873965
78,15.0,652.1066783786256,0.8128598791188267,11.976072804200195,13.219878552607584,11.336372149255457,14.47118743075809,12.57473365788745,14.421755405291226
79,15.0,665.2034859056525,0.8070720520064664,12.130228167087722,13.388964179802986,11.483761330787782,14.65444690195992,12.736776871427764,14.60582254893383
80,15.0,678.8527198461863,0.8008554920531399,12.284569509575542,13.557517116921538,11.631248951333054,14.837626080142416,12.898939628588213,14.79009871343924
81,15.0,693.0894577564567,0.7942101981729389,12.438884872915757,13.72638959479031,11.77841968873696,15.02087438193505,13.060922840139254,14.974508621482668
82,15.0,707.9518409051107,0.7871361722800032,12.593249433559189,13.895182194980954,11.926175336943775,15.204105271219184,13.222912303003499,15.158375460293398
83,15.0,723.4814202310602,0.7796334128950938,12.747558094745262,14.064022924124554,12.073567552055838,15.387336117522803,13.384945602835488,15.342569708716061
84,15.0,739.723538492424,0.7717019206886813,12.901894903971657,14.232889856701203,12.220940473812325,15.570582916828153,13.546953690695384,15.526738157991273
85,15.0,756.7277737442303,0.7633416957691465,13.056195072534576,14.40170226782555,12.368411086957437,15.753749723868541,13.708986827399961,15.710955021413936
86,15.0,774.5484432196979,0.7545527381455964,13.210530789149212,14.570511145588224,12.515901532506366,15.936994587189087,13.87103202414892,15.895029921418178
87,15.0,793.3274688569379,0.7452577384242202,13.413514218645547,14.792659044218441,12.709666294195623,16.0,14.084160442940394,16.0
88,15.0,813.5913522571439,0.73504864601046,13.677262344432739,15.0,12.961613247535833,16.0,14.361124408031433,15.999999999999998
89,15.0,836.0538504058956,0.7234282913727349,14.010020792395341,15.0,13.27945300375779,15.999999999999998,14.710526203846879,15.999999999999996
90,15.0,861.3539704160742,0.710069049558792,14.373427413434749,14.999999999999996,13.626572586565267,15.99999999999999,15.0,15.999999999999982
91,15.0,891.6136199691684,0.6935925695490368,15.0,14.999999999999874,14.0,15.999999999999648,15.0,15.999999999999693
